<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>BESS feasibility study in Korea: what a bankable analysis contains and how we cross check it | ECO K KOREA</title><meta name="description" content="The inputs a Korean behind the meter battery study needs, the two dispatch runs, and how HOMER Grid, DER-VET, REopt, SAM and BLAST-Lite compared with our engine on one factory."><meta property="og:site_name" content="ECO K KOREA (ecokkorea)"><link rel="canonical" href="https://ecokkorea.com/en/insights/bess-feasibility-study-korea.html"><link rel="alternate" hreflang="en" href="https://ecokkorea.com/en/insights/bess-feasibility-study-korea.html"><link rel="alternate" hreflang="x-default" href="https://ecokkorea.com/en/insights/bess-feasibility-study-korea.html"><script type="application/ld+json">{"@context": "https://schema.org", "@type": "WebSite", "url": "https://ecokkorea.com/en/", "name": "ECO K KOREA engineering library", "inLanguage": "en", "publisher": {"@type": "Organization", "@id": "https://www.ecokkorea.kr/#organization", "name": "에코케이코리아", "alternateName": ["ECO K KOREA", "ecokkorea"], "url": "https://www.ecokkorea.kr/", "telephone": "+82-1555-2859", "sameAs": ["https://ecokkorea.com/", "https://m.place.naver.com/place/1313988673", "https://blog.naver.com/ecok2026", "https://www.youtube.com/channel/UCpRTUvMiZQxXk-7BLJQlUZQ"]}}</script>
<link rel="stylesheet" href="../../site.css"><script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "BESS feasibility study in Korea: what a bankable analysis contains and how we cross check it", "description": "The inputs a Korean behind the meter battery study needs, the two dispatch runs, and how HOMER Grid, DER-VET, REopt, SAM and BLAST-Lite compared with our engine on one factory.", "inLanguage": "en", "datePublished": "2026-11-12", "mainEntityOfPage": "https://ecokkorea.com/en/insights/bess-feasibility-study-korea.html", "author": {"@type": "Organization", "name": "ECO K KOREA", "url": "https://ecokkorea.com/en/"}, "publisher": {"@type": "Organization", "name": "ECO K KOREA", "logo": {"@type": "ImageObject", "url": "https://ecokkorea.com/img/logo.png"}}}</script><style>
.artgrid{display:grid;grid-template-columns:minmax(0,1fr) 330px;gap:56px;align-items:start}.art{min-width:0}
.toc{position:sticky;top:100px;border:1px solid var(--line);background:var(--mist);padding:24px 24px 26px;font-size:16px;line-height:1.5}.toc b{display:block;font-size:18px;margin-bottom:10px}.toc ol{margin:0 0 20px;padding-left:1.3em}.toc li{margin:7px 0}.toc a{text-decoration:none}.toc a:hover{color:var(--blue)}.toc .facts{border-top:1px solid var(--line);padding-top:16px;margin-top:4px}.toc .facts p{margin:0 0 10px}.toc .btn{display:block;text-align:center;margin-top:14px}
@media (max-width:1100px){.artgrid{grid-template-columns:1fr}.toc{position:static}}.art h2{font-size:clamp(25px,2.4vw,32px);font-weight:800;letter-spacing:-.01em;margin:44px 0 12px;line-height:1.3}
.art h3{font-size:22px;font-weight:800;margin:26px 0 8px}.art p{margin:0 0 16px;line-height:1.75}.art ul.plain{margin:0 0 18px}
.art .twrap{overflow-x:auto;margin-top:32px}.art .twrap table.info{margin-top:0}.art table.info th,.art table.info td{overflow-wrap:normal;word-break:normal;hyphens:manual}.art table.info tbody th{white-space:normal}   /* 11-12 T1112-99: long first column wraps at spaces on PC */
.art .key{border-left:4px solid var(--blue);background:var(--mist);padding:18px 22px;margin:8px 0 26px;font-size:19px}
.art figure{margin:26px 0 30px}.art figure img,.art figure svg{width:100%;height:auto;border:1px solid var(--line);background:#fff}
.art figcaption{font-size:16px;color:var(--slate);margin-top:8px;line-height:1.55}
.art table.info{margin:10px 0 24px}.art .src{font-size:15px;color:var(--slate);border-top:1px solid var(--line);padding-top:14px;margin-top:36px}
.art .bill{margin:18px 0 26px}.art .meta{font-size:16px;color:var(--slate);margin-bottom:22px}
.cards{list-style:none;margin:0;padding:0;display:grid;grid-template-columns:repeat(2,1fr);gap:22px}
.cards a{display:block;border:1px solid var(--line);padding:24px 26px;text-decoration:none;background:#fff;height:100%}
.cards a:hover{border-color:var(--blue)}.cards h3{font-size:23px;font-weight:800;line-height:1.35;margin:0 0 10px}.cards p{color:var(--slate);font-size:17px;line-height:1.6;margin:0}
@media (max-width:760px){.cards{grid-template-columns:1fr}}
@media (max-width:640px){.art table.info{font-size:15px}.art table.info th,.art table.info td{padding:10px 8px 10px 0;overflow-wrap:normal;word-break:normal}.art table.info tbody th{padding-right:10px}}
</style></head><body class="en">
<a class="skip" href="#main">Skip to content</a> <header class="top"><div class="wrap"><a class="logo" href="../index.html"><img src="../../img/logo.png" alt="ECO K KOREA"></a><button class="burger" aria-expanded="false" aria-controls="menu">Menu</button> <nav class="menu" id="menu" aria-label="Main"><a href="../permit.html">Permitting</a><a href="../electrical.html">Electrical</a><a href="../supervision.html">Supervision</a><a href="../quantity.html">BOQ</a><a href="../fire-telecom.html">Fire &amp; Telecom</a><a href="../design-tools.html">Tools</a><a href="../works.html">Projects</a><a href="../insights/index.html">Insights</a><a href="../lecture/index.html">Lectures</a><a href="../company.html">Company</a><a href="../contact.html">Contact</a></nav><div class="lang" role="group" aria-label="Language"><a href="../../insights/" lang="ko" hreflang="ko">KO</a><span aria-hidden="true">|</span><b aria-current="true">EN</b></div></div></header>
<main id="main"><section class="phead" style="background:linear-gradient(90deg,rgba(18,22,28,.97) 42%,rgba(18,22,28,.45)),url(../../img/ehouse.jpg)"><div class="wrap"><div><h1>BESS feasibility study in Korea: what a bankable analysis contains and how we cross check it</h1><p class="lede">The inputs a Korean behind the meter battery study needs, the two dispatch runs, and how HOMER Grid, DER-VET, REopt, SAM and BLAST-Lite compared with our engine on one factory.</p></div></div></section><section class="sec"><div class="wrap artgrid"><div class="art"><p class="meta">Energy storage · ECO K KOREA engineering team · 2026-11-12</p><h2 id="s1">The short answer</h2><p class="key">A bankable BESS feasibility study in Korea rests on four things: a full year of 15 minute meter data from KEPCO, the exact tariff with its twelve month demand ratchet and Korean holiday calendar, a dispatch that only knows the past, and a 20 year cash flow with degradation and inverter replacement. The international tools can check such a study but cannot replace it, because none of them model the KEPCO ratchet. On one factory, HOMER Grid, DER-VET and REopt agreed with our optimal dispatch within 0.1 to 5%, while SAM with its built in dispatch found only 20 to 45% of the saving.</p><p>Owners and lenders from abroad often ask us to run their preferred tool, HOMER, REopt or SAM, so that the result is in a format they know. We do, and we attach the original output pages. But the decision number comes from our own engine, and this note explains why, what the study contains and how the cross checks came out.</p><p>The method behind the engine, and the published factory case it was built on, is in our earlier note on <a href="../insights/ess-peak-shaving-15-minute-data.html">sizing ESS with 15 minute data</a>; a worked payback example with public tariffs is in the note on <a href="../insights/peak-shaving-ess-payback-korea.html">peak shaving payback</a>. This note is about what makes the study credible.</p><h2 id="s2">Why the Korean tariff breaks foreign tools</h2><ul class="plain"><li>The ratchet. Billing demand is the highest 15 minute demand of the winter and summer months of the previous twelve months, with a floor of 30% of contract demand (KEPCO Basic Supply Terms, Article 68). Reducing one peak lowers twelve bills. HOMER, REopt, SAM and DER-VET bill each month on its own peak, and HOMER and REopt work on hourly averages, so they see a smaller demand saving than the bill will show.</li><li>The calendar. Saturdays are billed at mid peak during on peak hours, Sundays and public holidays at off peak all day, and the holidays include lunar ones that move every year. DER-VET has no holiday concept and treats Saturday and Sunday alike.</li><li>No export. A behind the meter battery in Korea on this scheme cannot sell to the grid, so surplus solar is simply lost. The tools must be forced to zero export or they invent arbitrage revenue.</li><li>The meter reading day. KEPCO billing months follow the customer's reading day, not the calendar month, which shifts which peaks fall in which bill.</li></ul><h2 id="s3">What goes into the study</h2><div class="twrap"><table class="info"><thead><tr><th>Input</th><th>What we use</th><th>Where it comes from</th></tr></thead><tbody><tr><th>Load</th><td>365 days of 15 minute readings, 35,040 intervals, repaired gaps and duplicate days listed</td><td>KEPCO PowerPlanner export, downloadable by any high voltage customer</td></tr><tr><th>Tariff</th><td>Industrial (B) high voltage A, options I to III, with ratchet, seasons, time bands, climate and fuel adjustments and the 2.7% power fund</td><td>KEPCO tariff table in force 16 April 2026</td></tr><tr><th>Solar, if any</th><td>Hourly 8,760 profile from PVsyst with station weather and a 3D shading scene, at the capacity that actually fits the roof</td><td>Our yield study, not a rule of thumb per kWp</td></tr><tr><th>Battery</th><td>Usable range, round trip efficiency 90%, PCS output derated when the DC bus falls below 1,100 V, cycle life</td><td>Manufacturer datasheet and warranty</td></tr><tr><th>Cost</th><td>Quoted price split into fixed, per kWh and per kW parts, plus the items outside the quote: feeder cable, communication, civil work</td><td>Supplier quotation and our own take off</td></tr><tr><th>Finance</th><td>20 years, 4.5% discount rate, saving falling 2% a year with ageing, PCS replacement in year 11, no tariff increase and no subsidy in the base case</td><td>Our standard assumptions, stated on the cover</td></tr></tbody></table></div><h2 id="s4">Two dispatch runs, one decision</h2><p>Every candidate size is run twice. The first run is a linear program with perfect knowledge of the year, which gives the theoretical maximum saving and is the same kind of answer that HOMER, REopt and DER-VET produce. The second run is a rule based controller that sees only the previous 14 days, sets its peak target with a 20 kW margin, charges at night, absorbs surplus solar and never exports. On the factory below the realistic run captured about 81% of the theoretical saving. The verdict on the cover of the report is based on the realistic run; the theoretical run is printed beside it so that a reader of a HOMER or REopt report knows which number to compare with.</p><figure><img src="../../img/s3_panel.jpg" alt="Low voltage distribution board at a factory in Korea" loading="lazy"><figcaption>A factory distribution board. A behind the meter battery sits on the customer side of this board, and the study has to reproduce the bill that KEPCO will issue on the other side of the meter.</figcaption></figure><h2 id="s5">How the cross checks came out</h2><p>The factory is a one shift manufacturer with about 506 kWp of rooftop solar in the plan and a 628 kWh, 191 kW battery, analysed on a full year of actual 15 minute data. We ran four international tools on the same load, the same solar profile and the same battery, then rebilled every dispatch with our own tariff calculator so that the comparison isolates the dispatch and not the billing. Money is shown as ratios to protect the client.</p><div class="twrap"><table class="info"><thead><tr><th>Tool</th><th>Version</th><th>What was compared</th><th>Result</th></tr></thead><tbody><tr><th>HOMER Grid</th><td>1.11.7</td><td>Bills with no system and with solar only; bill with solar plus battery; battery saving</td><td>Bills within 0.01%; solar plus battery within 1%; battery saving 2.01% higher in our optimal run, because it sees the whole year</td></tr><tr><th>DER-VET (EPRI)</th><td>1.3.0</td><td>Monthly optimal dispatch rebilled with the Korean ratchet</td><td>Annual saving within 0.07% of our optimal run; energy charge within 0.04%; both reached the same billing demand within 1 kW</td></tr><tr><th>REopt (NREL web tool)</th><td>October 2026</td><td>Optimal dispatch with the same costs converted at 1,324.45 KRW per USD</td><td>Battery share of the saving 5% below our realistic run and about 22% below our optimal run; the energy arbitrage part agreed with our optimal run within 7%, the demand part was lower because REopt bills each month's hourly peak with no ratchet</td></tr><tr><th>SAM (NREL)</th><td>2026.7.3</td><td>Three built in dispatch modes with the real cell data (3.2 V, 314 Ah, 312 series by 2 parallel)</td><td>20 to 45% of our realistic saving. SAM's controllers are written for United States tariffs and do not aim at a twelve month ratchet</td></tr><tr><th>BLAST-Lite (NREL)</th><td>1.1.3</td><td>Battery capacity fade from our realistic state of charge profile, 211 full cycles a year, LFP cells at 25 and 30 °C</td><td>Remaining capacity 89.5% at year 10 and 83.0% at year 20 at 25 °C; our assumption of a 2% a year saving decline is more conservative than that</td></tr></tbody></table></div><p>The pattern is consistent. Tools that optimise with full knowledge land within a few percent of our optimal run once the dispatch is rebilled correctly, and tools with built in controllers written for other markets fall far short. None of them produce the realistic number by themselves. That is the number the owner will see on the bill, so that is the number we decide on.</p><h2 id="s6">Things that went wrong, so you do not repeat them</h2><ul class="plain"><li>DER-VET with binary charge or discharge variables and the free solver stalled for eleven hours in May. The linear setting finished in 58 seconds with the same result.</li><li>The DER-VET template carries a 100 kW auxiliary load for the battery by default. Left in, it looks like a 100 kW export and turns the run into energy arbitrage.</li><li>Limiting the demand charge window to weekday business hours in DER-VET made it charge at 191 kW just before the window opened and raised the annual peak above the no battery case. The KEPCO ratchet applies to all hours, so the window must be all hours.</li><li>SAM's headline 'annual AC energy' is the energy delivered to the site including battery discharge and excluding curtailed solar, not the solar yield. We label it as such in the annex.</li><li>The REopt web tool takes 20 to 50 minutes per run and its results page can freeze a browser; the PDF download of the result is the reliable route.</li></ul><h2 id="s7">What the finished study contains</h2><ul class="plain"><li>A one page verdict: recommended, conditional or not recommended, decided by the realistic payback, with the three or four site conditions that could change it.</li><li>The data quality page: interval count equals days times 96, gaps and duplicates repaired and listed, billing months by reading day.</li><li>The load map, the monthly maximum demand with and without solar, and the dispatch on the worst day.</li><li>The capacity sweep from 250 to 2,000 kWh with saving, NPV, IRR and payback for each size; a size is called suitable only when it ranks first on NPV.</li><li>The 20 year cash flow as an editable spreadsheet whose formulas are live, so a lender can change the discount rate or the tariff escalation.</li><li>The cross check annex with the inputs given to each tool, the comparison table and the original output pages of each program.</li><li>An operation monitor page showing a representative weekday and holiday with the charge and discharge times, so the owner can see what the EMS will do.</li></ul><h2 id="s8">The published case in one paragraph</h2><p>The same factory, written up without names in our Korean articles, exceeded 600 kW for only 19 hours in a year, mostly in the morning before the roof produces. Solar alone cut the bill to an index of 68 from 100 and left the morning peak; solar plus battery reached 58. The simple paybacks were 5.7 years for solar only, 6.4 years for solar plus battery and 8.8 years for the battery on its own, on a 20 year horizon at 4.5% with no tariff increase. The same case also shows how sensitive the answer is: moving from the planning capacity to the as designed capacity, derating the PCS, adding 2% a year ageing and an inverter replacement lengthens the battery's own payback by several years. That is the point of the study: the assumptions decide, and they must be written down.</p><p>If you are planning a project in Korea and want this check done on your site, email the drawings or the parcel list to <a href="mailto:info@ecokkorea.co.kr">info@ecokkorea.co.kr</a>. We reply with the scope and schedule first.</p><p class="src">Sources: our analysis engine documentation and validation records (HOMER Grid 1.11.7 comparison; DER-VET 1.3.0 and BLAST-Lite 1.1.3 cross check of 7 November 2026; REopt and SAM 2026.7.3 annex of 29 October 2026); KEPCO Basic Supply Terms Article 68; KEPCO industrial tariff table in force 16 April 2026; our published Korean articles on the factory case. Client figures are shown as ratios only.</p><h2>More insights</h2><ul class="plain"><li><a href="../insights/korean-solar-setback-rules.html">Korean solar permitting setback rules explained</a></li><li><a href="../insights/ess-peak-shaving-15-minute-data.html">How we size ESS for peak shaving with 15 minute data</a></li><li><a href="../insights/pvsyst-solar-pro-cross-check-619-kwp-roof.html">PVsyst vs Solar Pro cross-check on a 619 kWp roof</a></li><li><a href="../insights/agrivoltaic-structure-design-basics.html">Agrivoltaic structure design basics</a></li><li><a href="../insights/electrical-boq-quantity-take-off.html">Electrical BOQ and quantity take-off workflow</a></li><li><a href="../insights/korea-industrial-electricity-tariff-2026.html">Korea industrial electricity tariff 2026: rates, demand charges and a worked bill</a></li><li><a href="../insights/korea-solar-permitting-steps.html">Solar permitting in Korea: the seven steps, statutory periods and a real timeline</a></li><li><a href="../insights/korea-net-metering-rules.html">Net metering in Korea: the Article 18 rules and what changes on the bill</a></li><li><a href="../insights/agrivoltaics-law-korea.html">Korea's agrivoltaics act: who can build, where, for how long, and the draft design rules</a></li><li><a href="../insights/peak-shaving-ess-payback-korea.html">Peak shaving ESS payback in Korea: a worked example with 2026 tariffs</a></li><li><a href="../insights/pvsyst-p50-p90-korea.html">P50 and P90 for solar in Korea: how we build a bankable yield estimate</a></li><li><a href="../insights/rooftop-solar-structural-review-korea.html">Rooftop solar structural review in Korea: loads, anchors, reinforcement and the permits that follow</a></li><li><a href="../insights/fire-alarm-telecom-design-boq-korea.html">Fire alarm and telecom design and BOQ in Korea: separate contracts, detector counts and the quantities that get missed</a></li><li><a href="../insights/solar-project-timeline-korea.html">Solar project timeline in Korea: how long each stage really takes, from license to commercial operation</a></li></ul><p><a href="../insights/index.html">All insights</a></p></div><aside class="toc" aria-label="In this article"><b>In this article</b><ol><li><a href="#s1">The short answer</a></li><li><a href="#s2">Why the Korean tariff breaks foreign tools</a></li><li><a href="#s3">What goes into the study</a></li><li><a href="#s4">Two dispatch runs, one decision</a></li><li><a href="#s5">How the cross checks came out</a></li><li><a href="#s6">Things that went wrong, so you do not repeat them</a></li><li><a href="#s7">What the finished study contains</a></li><li><a href="#s8">The published case in one paragraph</a></li></ol><div class="facts"><p><b>Energy storage</b>The inputs a Korean behind the meter battery study needs, the two dispatch runs, and how HOMER Grid, DER-VET, REopt, SAM and BLAST-Lite compared with our engine on one factory.</p><p>Phone +82 1555-2859<br>info@ecokkorea.co.kr</p><a class="btn solid" href="mailto:info@ecokkorea.co.kr">Email your drawings</a></div></aside></div></section></main>
<section class="cta"><div class="wrap"><div><h2>Send us the drawings and we can start</h2><p>We reply with the scope and schedule first.</p></div>
<div class="right"><a class="tel" href="tel:+8215552859">+82 1555-2859</a><a class="btn" href="mailto:info@ecokkorea.co.kr">Email your drawings</a></div></div></section>
<footer class="foot"><div class="wrap cols"><div><b>ECO K KOREA</b> (주식회사 에코케이코리아, ecokkorea)<br>Unit 204, 26 Jeongbohwa-gil, Naju-si, Jeollanam-do, Republic of Korea<br>Electrical Construction Business, Jeonnam-02344<br>Electric Power Technology Design Business, Specialized Class 1, No. 88 (registered to ECO PLANT)<br>Electric Power Technology Supervision Business, Specialized, No. 161 (registered to ECO PLANT)</div><div><b>Phone</b> <a href="tel:+8215552859">+82 1555-2859</a><br><b>Email</b> <a href="mailto:info@ecokkorea.co.kr">info@ecokkorea.co.kr</a><br><b>Official website</b> <a href="https://www.ecokkorea.kr/" hreflang="ko">www.ecokkorea.kr</a><br><b>Company facts</b> <a href="../company.html">Registration and licenses</a><br><b>Insights</b> <a href="../insights/index.html">Engineering notes</a><br><b>Lesson files</b> <a href="../materials.html">Free with a YouTube subscription</a><br><b>Korean site</b> <a href="../../index.html">ecokkorea.com</a></div></div></footer><div class="bar"><a class="c" href="tel:+8215552859">Call</a><a class="k" href="mailto:info@ecokkorea.co.kr">Email us</a></div>
<script>(function(){var b=document.querySelector('.burger'),m=document.getElementById('menu');b.addEventListener('click',function(){var o=m.classList.toggle('open');b.setAttribute('aria-expanded',o)})})()</script>
<script src="../../site.js"></script>
</body></html>
