<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Electrical BOQ and quantity take-off workflow | ECO K KOREA</title><meta name="description" content="From conductor counts per conduit segment to conduit sizes, take-off sheets and a Korean public format BOQ, with a worked example on one floor."><meta property="og:site_name" content="ECO K KOREA (ecokkorea)"><link rel="canonical" href="https://ecokkorea.com/en/insights/electrical-boq-quantity-take-off.html"><link rel="alternate" hreflang="en" href="https://ecokkorea.com/en/insights/electrical-boq-quantity-take-off.html"><link rel="alternate" hreflang="x-default" href="https://ecokkorea.com/en/insights/electrical-boq-quantity-take-off.html"><script type="application/ld+json">{"@context": "https://schema.org", "@type": "WebSite", "url": "https://ecokkorea.com/en/", "name": "ECO K KOREA engineering library", "inLanguage": "en", "publisher": {"@type": "Organization", "@id": "https://www.ecokkorea.kr/#organization", "name": "에코케이코리아", "alternateName": ["ECO K KOREA", "ecokkorea"], "url": "https://www.ecokkorea.kr/", "telephone": "+82-1555-2859", "sameAs": ["https://ecokkorea.com/", "https://m.place.naver.com/place/1313988673", "https://blog.naver.com/ecok2026", "https://www.youtube.com/channel/UCpRTUvMiZQxXk-7BLJQlUZQ"]}}</script>
<link rel="stylesheet" href="../../site.css"><script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Electrical BOQ and quantity take-off workflow", "description": "From conductor counts per conduit segment to conduit sizes, take-off sheets and a Korean public format BOQ, with a worked example on one floor.", "inLanguage": "en", "datePublished": "2026-11-11", "mainEntityOfPage": "https://ecokkorea.com/en/insights/electrical-boq-quantity-take-off.html", "author": {"@type": "Organization", "name": "ECO K KOREA", "url": "https://ecokkorea.com/en/"}, "publisher": {"@type": "Organization", "name": "ECO K KOREA", "logo": {"@type": "ImageObject", "url": "https://ecokkorea.com/img/logo.png"}}}</script><style>
.artgrid{display:grid;grid-template-columns:minmax(0,1fr) 330px;gap:56px;align-items:start}.art{min-width:0}
.toc{position:sticky;top:100px;border:1px solid var(--line);background:var(--mist);padding:24px 24px 26px;font-size:16px;line-height:1.5}.toc b{display:block;font-size:18px;margin-bottom:10px}.toc ol{margin:0 0 20px;padding-left:1.3em}.toc li{margin:7px 0}.toc a{text-decoration:none}.toc a:hover{color:var(--blue)}.toc .facts{border-top:1px solid var(--line);padding-top:16px;margin-top:4px}.toc .facts p{margin:0 0 10px}.toc .btn{display:block;text-align:center;margin-top:14px}
@media (max-width:1100px){.artgrid{grid-template-columns:1fr}.toc{position:static}}.art h2{font-size:clamp(25px,2.4vw,32px);font-weight:800;letter-spacing:-.01em;margin:44px 0 12px;line-height:1.3}
.art h3{font-size:22px;font-weight:800;margin:26px 0 8px}.art p{margin:0 0 16px;line-height:1.75}.art ul.plain{margin:0 0 18px}
.art .twrap{overflow-x:auto;margin-top:32px}.art .twrap table.info{margin-top:0}.art table.info th,.art table.info td{overflow-wrap:normal;word-break:normal;hyphens:manual}.art table.info tbody th{white-space:normal}   /* 11-12 T1112-99: long first column wraps at spaces on PC */
.art .key{border-left:4px solid var(--blue);background:var(--mist);padding:18px 22px;margin:8px 0 26px;font-size:19px}
.art figure{margin:26px 0 30px}.art figure img,.art figure svg{width:100%;height:auto;border:1px solid var(--line);background:#fff}
.art figcaption{font-size:16px;color:var(--slate);margin-top:8px;line-height:1.55}
.art table.info{margin:10px 0 24px}.art .src{font-size:15px;color:var(--slate);border-top:1px solid var(--line);padding-top:14px;margin-top:36px}
.art .bill{margin:18px 0 26px}.art .meta{font-size:16px;color:var(--slate);margin-bottom:22px}
.cards{list-style:none;margin:0;padding:0;display:grid;grid-template-columns:repeat(2,1fr);gap:22px}
.cards a{display:block;border:1px solid var(--line);padding:24px 26px;text-decoration:none;background:#fff;height:100%}
.cards a:hover{border-color:var(--blue)}.cards h3{font-size:23px;font-weight:800;line-height:1.35;margin:0 0 10px}.cards p{color:var(--slate);font-size:17px;line-height:1.6;margin:0}
@media (max-width:760px){.cards{grid-template-columns:1fr}}
@media (max-width:640px){.art table.info{font-size:15px}.art table.info th,.art table.info td{padding:10px 8px 10px 0;overflow-wrap:normal;word-break:normal}.art table.info tbody th{padding-right:10px}}
</style></head><body class="en">
<a class="skip" href="#main">Skip to content</a> <header class="top"><div class="wrap"><a class="logo" href="../index.html"><img src="../../img/logo.png" alt="ECO K KOREA"></a><button class="burger" aria-expanded="false" aria-controls="menu">Menu</button> <nav class="menu" id="menu" aria-label="Main"><a href="../permit.html">Permitting</a><a href="../electrical.html">Electrical</a><a href="../supervision.html">Supervision</a><a href="../quantity.html">BOQ</a><a href="../fire-telecom.html">Fire &amp; Telecom</a><a href="../design-tools.html">Tools</a><a href="../works.html">Projects</a><a href="../insights/index.html">Insights</a><a href="../lecture/index.html">Lectures</a><a href="../company.html">Company</a><a href="../contact.html">Contact</a></nav><div class="lang" role="group" aria-label="Language"><a href="../../insights/" lang="ko" hreflang="ko">KO</a><span aria-hidden="true">|</span><b aria-current="true">EN</b></div></div></header>
<main id="main"><section class="phead" style="background:linear-gradient(90deg,rgba(18,22,28,.97) 42%,rgba(18,22,28,.45)),url(../../img/cad_sched.jpg)"><div class="wrap"><div><h1>Electrical BOQ and quantity take-off workflow</h1><p class="lede">From conductor counts per conduit segment to conduit sizes, take-off sheets and a Korean public format BOQ, with a worked example on one floor.</p></div></div></section><section class="sec"><div class="wrap artgrid"><div class="art"><p class="meta">BOQ · ECO K KOREA engineering team · 2026-11-11</p><h2 id="s1">Quantities come from counting, not from estimating</h2><p class="key">A Korean electrical bill of quantities is built from the drawings, segment by segment: conductors per conduit run, times length, then conduit size from the conductor count, then the standard estimating allowances, then unit prices. If one link is skipped, the BOQ and the drawings stop agreeing, and that is where claims start.</p><p>We prepare design, progress, change order and as built BOQs for electrical, fire alarm and telecom work, and we check tender quantities against drawings before bids. This article shows the workflow we use, with a worked example on one floor of lighting and receptacles.</p><h2 id="s2">The chain behind every quantity</h2><p>Each number in the BOQ should be traceable back to a calculation. For a lighting system the chain is: lighting calculation, number of luminaires, layout, conductor count per segment, conduit size, quantity, BOQ line. The same chain exists for power and fire alarm. When a reviewer asks why a line says 212 luminaires or 3,650 m of wire, the answer must be a sheet, not a ratio.</p><h2 id="s3">Step 1: name the conductors</h2><ul class="plain"><li>Line (L): from the panel to the switch.</li><li>Neutral (N): from the panel to the luminaire.</li><li>Switched return: from the switch back to the luminaire.</li><li>Travellers: the two conductors between three way and four way switches.</li><li>Protective earth (PE): with every receptacle, and with lighting where the legend shows it.</li></ul><p>We read the drawing legend first, because the way conductor counts are marked (tick marks or numbers) varies between designers.</p><h2 id="s4">Step 2: count per conduit segment</h2><div class="twrap"><table class="info"><thead><tr><th>Circuit</th><th>Conductors</th></tr></thead><tbody><tr><th>Single switch</th><td>2 from panel to luminaire, 2 from luminaire to switch</td></tr><tr><th>Several luminaires on one switch</th><td>2 between luminaires</td></tr><tr><th>Three gang switch (a to c)</th><td>Line plus three returns, 4</td></tr><tr><th>Three way, conduit continuous</th><td>2 luminaire to first switch, 3 between switches</td></tr><tr><th>Four way</th><td>3 between all switches</td></tr><tr><th>Receptacle</th><td>L, N and PE, 3</td></tr></tbody></table></div><p>The count changes along a corridor as circuits leave the run. In our example floor, the first corridor segment carries the office line and neutral, two travellers and the corridor return, five conductors in all; after the office branch the count drops to four. Each drop to a wall switch adds the vertical length from the ceiling, 1.5 m in the example.</p><h2 id="s5">Step 3: conductors times length</h2><div class="twrap"><table class="info"><thead><tr><th>Segment group</th><th>Length x conductors</th><th>Wire</th></tr></thead><tbody><tr><th>2 conductors</th><td>21 m x 2</td><td>42 m</td></tr><tr><th>3 conductors</th><td>10.5 m x 3</td><td>31.5 m</td></tr><tr><th>4 conductors</th><td>5 m x 4</td><td>20 m</td></tr><tr><th>5 conductors</th><td>4.5 m x 5</td><td>22.5 m</td></tr><tr><th>Lighting circuit total</th><td>Conduit 41 m</td><td>116 m</td></tr><tr><th>Receptacle circuit</th><td>21.5 m x 3</td><td>64.5 m</td></tr><tr><th>Floor total</th><td>Conduit 62.5 m</td><td>180.5 m</td></tr></tbody></table></div><p>Conduit is counted once per segment, wire once per conductor. Mixing the two is the most common error we find when checking tender BOQs.</p><h2 id="s6">Step 4: conduit size from the count</h2><p>Conduit size follows the number and size of conductors. Our company conduit sizing sheet for 2.5 mm² PVC insulated wire in rigid PVC conduit gives 16 mm for up to three conductors and 22 mm for four or five. In the example, the 9.5 m of four and five conductor runs become 22 mm conduit, the remaining 31.5 m of lighting runs and the 21.5 m of receptacle runs become 16 mm.</p><figure><img src="../../img/dwg_pnl.jpg" alt="Panelboard wiring diagram and load schedule" loading="lazy"><figcaption>Panelboard wiring diagram and load schedule from a design set drawn with test inputs. Circuit numbers here are the link between the floor plan and the BOQ.</figcaption></figure><h2 id="s7">Step 5: take-off sheet to BOQ</h2><p>The take-off sheet lists each segment with length and conductor count, then applies the allowances of Korea's standard construction estimating rules before the quantities move to the BOQ. The BOQ itself is arranged the way Korean public owners expect: cost summary, trade summaries, trade BOQ with item, specification, unit and quantity, unit cost build ups and unit price analysis. Every line carries the same name and specification as the drawing legend, so a reviewer can search one in the other.</p><div class="bill"><table><thead><tr><th>Item</th><th>Specification</th><th>Unit</th><th>Qty</th></tr></thead><tbody>
<tr><td>Conduit</td><td>HI-PVC 16C</td><td>m</td><td data-n="1200">1,200</td></tr>
<tr><td>Wire</td><td>HFIX 2.5 mm²</td><td>m</td><td data-n="3650">3,650</td></tr>
<tr><td>Cable tray</td><td>300 mm wide</td><td>m</td><td data-n="86">86</td></tr>
<tr><td>Panelboard</td><td>L-1</td><td>set</td><td data-n="4">4</td></tr>
<tr><td>LED luminaire</td><td>40 W</td><td>ea</td><td data-n="212">212</td></tr>
<tr><td>Receptacle</td><td>Duplex, grounded</td><td>ea</td><td data-n="148">148</td></tr>
</tbody></table></div><p>An extract arranged as in our BOQs, shown as an example only.</p><h2 id="s8">Fire alarm follows the same logic</h2><p>For automatic fire detection the starting point is the detector count: floor area divided by the detection area of one detector, rounded up. The detection area depends on the structure and mounting height in the national fire safety standard (NFTC 203). A 20 by 15 m office of 300 m² with a fire resistant structure, ceilings under 4 m and rate of rise spot detectors of class 2 has a detection area of 70 m², so 300 divided by 70 gives 4.29, rounded up to 5 detectors. The same room with a non fire resistant structure needs 8. Then come wiring counts, conduit lengths and the number of receiver circuits, measured from the plan exactly as above.</p><figure><img src="../../img/fire_plan.jpg" alt="Part of a fire alarm floor plan" loading="lazy"><figcaption>Part of a fire alarm floor plan: detectors and wiring are drawn room by room, and quantities are taken off by plan segment.</figcaption></figure><h2 id="s9">What we check on a tender BOQ</h2><ul class="plain"><li>Wire counted per conductor and conduit per segment, not mixed.</li><li>Conduit sizes consistent with the conductor count in each segment.</li><li>Vertical drops to switches, receptacles and panels included.</li><li>Allowances applied once, at the take-off stage, not again in the BOQ.</li><li>Item names and specifications identical to the drawing legend.</li></ul><h2 id="s10">Working with us from abroad</h2><p>Send the drawings in PDF or CAD and, if you have one, the contract or tender BOQ. We return the take-off sheets in Excel and the BOQ in the Korean public format, with an English item list on request. We work on projects anywhere in Korea and set the schedule after seeing the documents.</p><p>If you are planning a project in Korea and want this check done on your site, email the drawings or the parcel list to <a href="mailto:info@ecokkorea.co.kr">info@ecokkorea.co.kr</a>. We reply with the scope and schedule first.</p><p class="src">Sources: our published worked example on lighting conductor counts and the company conduit sizing sheet; NFTC 203 (in force 1 March 2026) for detection areas; Korea's standard construction estimating rules for allowances. Example figures are calculated for explanation.</p><h2>More insights</h2><ul class="plain"><li><a href="../insights/korean-solar-setback-rules.html">Korean solar permitting setback rules explained</a></li><li><a href="../insights/ess-peak-shaving-15-minute-data.html">How we size ESS for peak shaving with 15 minute data</a></li><li><a href="../insights/pvsyst-solar-pro-cross-check-619-kwp-roof.html">PVsyst vs Solar Pro cross-check on a 619 kWp roof</a></li><li><a href="../insights/agrivoltaic-structure-design-basics.html">Agrivoltaic structure design basics</a></li><li><a href="../insights/korea-industrial-electricity-tariff-2026.html">Korea industrial electricity tariff 2026: rates, demand charges and a worked bill</a></li><li><a href="../insights/korea-solar-permitting-steps.html">Solar permitting in Korea: the seven steps, statutory periods and a real timeline</a></li><li><a href="../insights/korea-net-metering-rules.html">Net metering in Korea: the Article 18 rules and what changes on the bill</a></li><li><a href="../insights/agrivoltaics-law-korea.html">Korea's agrivoltaics act: who can build, where, for how long, and the draft design rules</a></li><li><a href="../insights/peak-shaving-ess-payback-korea.html">Peak shaving ESS payback in Korea: a worked example with 2026 tariffs</a></li><li><a href="../insights/pvsyst-p50-p90-korea.html">P50 and P90 for solar in Korea: how we build a bankable yield estimate</a></li><li><a href="../insights/bess-feasibility-study-korea.html">BESS feasibility study in Korea: what a bankable analysis contains and how we cross check it</a></li><li><a href="../insights/rooftop-solar-structural-review-korea.html">Rooftop solar structural review in Korea: loads, anchors, reinforcement and the permits that follow</a></li><li><a href="../insights/fire-alarm-telecom-design-boq-korea.html">Fire alarm and telecom design and BOQ in Korea: separate contracts, detector counts and the quantities that get missed</a></li><li><a href="../insights/solar-project-timeline-korea.html">Solar project timeline in Korea: how long each stage really takes, from license to commercial operation</a></li></ul><p><a href="../insights/index.html">All insights</a></p></div><aside class="toc" aria-label="In this article"><b>In this article</b><ol><li><a href="#s1">Quantities come from counting, not from estimating</a></li><li><a href="#s2">The chain behind every quantity</a></li><li><a href="#s3">Step 1: name the conductors</a></li><li><a href="#s4">Step 2: count per conduit segment</a></li><li><a href="#s5">Step 3: conductors times length</a></li><li><a href="#s6">Step 4: conduit size from the count</a></li><li><a href="#s7">Step 5: take-off sheet to BOQ</a></li><li><a href="#s8">Fire alarm follows the same logic</a></li><li><a href="#s9">What we check on a tender BOQ</a></li><li><a href="#s10">Working with us from abroad</a></li></ol><div class="facts"><p><b>BOQ</b>From conductor counts per conduit segment to conduit sizes, take-off sheets and a Korean public format BOQ, with a worked example on one floor.</p><p>Phone +82 1555-2859<br>info@ecokkorea.co.kr</p><a class="btn solid" href="mailto:info@ecokkorea.co.kr">Email your drawings</a></div></aside></div></section></main>
<section class="cta"><div class="wrap"><div><h2>Send us the drawings and we can start</h2><p>We reply with the scope and schedule first.</p></div>
<div class="right"><a class="tel" href="tel:+8215552859">+82 1555-2859</a><a class="btn" href="mailto:info@ecokkorea.co.kr">Email your drawings</a></div></div></section>
<footer class="foot"><div class="wrap cols"><div><b>ECO K KOREA</b> (주식회사 에코케이코리아, ecokkorea)<br>Unit 204, 26 Jeongbohwa-gil, Naju-si, Jeollanam-do, Republic of Korea<br>Electrical Construction Business, Jeonnam-02344<br>Electric Power Technology Design Business, Specialized Class 1, No. 88 (registered to ECO PLANT)<br>Electric Power Technology Supervision Business, Specialized, No. 161 (registered to ECO PLANT)</div><div><b>Phone</b> <a href="tel:+8215552859">+82 1555-2859</a><br><b>Email</b> <a href="mailto:info@ecokkorea.co.kr">info@ecokkorea.co.kr</a><br><b>Official website</b> <a href="https://www.ecokkorea.kr/" hreflang="ko">www.ecokkorea.kr</a><br><b>Company facts</b> <a href="../company.html">Registration and licenses</a><br><b>Insights</b> <a href="../insights/index.html">Engineering notes</a><br><b>Lesson files</b> <a href="../materials.html">Free with a YouTube subscription</a><br><b>Korean site</b> <a href="../../index.html">ecokkorea.com</a></div></div></footer><div class="bar"><a class="c" href="tel:+8215552859">Call</a><a class="k" href="mailto:info@ecokkorea.co.kr">Email us</a></div>
<script>(function(){var b=document.querySelector('.burger'),m=document.getElementById('menu');b.addEventListener('click',function(){var o=m.classList.toggle('open');b.setAttribute('aria-expanded',o)})})()</script>
<script src="../../site.js"></script>
</body></html>
