<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Fire alarm and telecom design and BOQ in Korea: separate contracts, detector counts and the quantities that get missed | ECO K KOREA</title><meta name="description" content="Why fire and telecom work are contracted apart from electrical in Korea, the NFTC 203 detector area table with worked counts, the tray and interface boundaries, and the items that go missing."><meta property="og:site_name" content="ECO K KOREA (ecokkorea)"><link rel="canonical" href="https://ecokkorea.com/en/insights/fire-alarm-telecom-design-boq-korea.html"><link rel="alternate" hreflang="ko" href="https://www.ecokkorea.kr/energy-info/?bmode=view&amp;idx=175296404"><link rel="alternate" hreflang="en" href="https://ecokkorea.com/en/insights/fire-alarm-telecom-design-boq-korea.html"><link rel="alternate" hreflang="x-default" href="https://www.ecokkorea.kr/energy-info/?bmode=view&amp;idx=175296404"><script type="application/ld+json">{"@context": "https://schema.org", "@type": "WebSite", "url": "https://ecokkorea.com/en/", "name": "ECO K KOREA engineering library", "inLanguage": "en", "publisher": {"@type": "Organization", "@id": "https://www.ecokkorea.kr/#organization", "name": "에코케이코리아", "alternateName": ["ECO K KOREA", "ecokkorea"], "url": "https://www.ecokkorea.kr/", "telephone": "+82-1555-2859", "sameAs": ["https://ecokkorea.com/", "https://m.place.naver.com/place/1313988673", "https://blog.naver.com/ecok2026", "https://www.youtube.com/channel/UCpRTUvMiZQxXk-7BLJQlUZQ"]}}</script>
<link rel="stylesheet" href="../../site.css"><script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Fire alarm and telecom design and BOQ in Korea: separate contracts, detector counts and the quantities that get missed", "description": "Why fire and telecom work are contracted apart from electrical in Korea, the NFTC 203 detector area table with worked counts, the tray and interface boundaries, and the items that go missing.", "inLanguage": "en", "datePublished": "2026-11-12", "mainEntityOfPage": "https://ecokkorea.com/en/insights/fire-alarm-telecom-design-boq-korea.html", "author": {"@type": "Organization", "name": "ECO K KOREA", "url": "https://ecokkorea.com/en/"}, "publisher": {"@type": "Organization", "name": "ECO K KOREA", "logo": {"@type": "ImageObject", "url": "https://ecokkorea.com/img/logo.png"}}}</script><style>
.artgrid{display:grid;grid-template-columns:minmax(0,1fr) 330px;gap:56px;align-items:start}.art{min-width:0}
.toc{position:sticky;top:100px;border:1px solid var(--line);background:var(--mist);padding:24px 24px 26px;font-size:16px;line-height:1.5}.toc b{display:block;font-size:18px;margin-bottom:10px}.toc ol{margin:0 0 20px;padding-left:1.3em}.toc li{margin:7px 0}.toc a{text-decoration:none}.toc a:hover{color:var(--blue)}.toc .facts{border-top:1px solid var(--line);padding-top:16px;margin-top:4px}.toc .facts p{margin:0 0 10px}.toc .btn{display:block;text-align:center;margin-top:14px}
@media (max-width:1100px){.artgrid{grid-template-columns:1fr}.toc{position:static}}.art h2{font-size:clamp(25px,2.4vw,32px);font-weight:800;letter-spacing:-.01em;margin:44px 0 12px;line-height:1.3}
.art h3{font-size:22px;font-weight:800;margin:26px 0 8px}.art p{margin:0 0 16px;line-height:1.75}.art ul.plain{margin:0 0 18px}
.art .twrap{overflow-x:auto;margin-top:32px}.art .twrap table.info{margin-top:0}.art table.info th,.art table.info td{overflow-wrap:normal;word-break:normal;hyphens:manual}.art table.info tbody th{white-space:normal}   /* 11-12 T1112-99: long first column wraps at spaces on PC */
.art .key{border-left:4px solid var(--blue);background:var(--mist);padding:18px 22px;margin:8px 0 26px;font-size:19px}
.art figure{margin:26px 0 30px}.art figure img,.art figure svg{width:100%;height:auto;border:1px solid var(--line);background:#fff}
.art figcaption{font-size:16px;color:var(--slate);margin-top:8px;line-height:1.55}
.art table.info{margin:10px 0 24px}.art .src{font-size:15px;color:var(--slate);border-top:1px solid var(--line);padding-top:14px;margin-top:36px}
.art .bill{margin:18px 0 26px}.art .meta{font-size:16px;color:var(--slate);margin-bottom:22px}
.cards{list-style:none;margin:0;padding:0;display:grid;grid-template-columns:repeat(2,1fr);gap:22px}
.cards a{display:block;border:1px solid var(--line);padding:24px 26px;text-decoration:none;background:#fff;height:100%}
.cards a:hover{border-color:var(--blue)}.cards h3{font-size:23px;font-weight:800;line-height:1.35;margin:0 0 10px}.cards p{color:var(--slate);font-size:17px;line-height:1.6;margin:0}
@media (max-width:760px){.cards{grid-template-columns:1fr}}
@media (max-width:640px){.art table.info{font-size:15px}.art table.info th,.art table.info td{padding:10px 8px 10px 0;overflow-wrap:normal;word-break:normal}.art table.info tbody th{padding-right:10px}}
</style></head><body class="en">
<a class="skip" href="#main">Skip to content</a> <header class="top"><div class="wrap"><a class="logo" href="../index.html"><img src="../../img/logo.png" alt="ECO K KOREA"></a><button class="burger" aria-expanded="false" aria-controls="menu">Menu</button> <nav class="menu" id="menu" aria-label="Main"><a href="../permit.html">Permitting</a><a href="../electrical.html">Electrical</a><a href="../supervision.html">Supervision</a><a href="../quantity.html">BOQ</a><a href="../fire-telecom.html">Fire &amp; Telecom</a><a href="../design-tools.html">Tools</a><a href="../works.html">Projects</a><a href="../insights/index.html">Insights</a><a href="../lecture/index.html">Lectures</a><a href="../company.html">Company</a><a href="../contact.html">Contact</a></nav><div class="lang" role="group" aria-label="Language"><a href="../../insights/175296404.html" lang="ko" hreflang="ko">KO</a><span aria-hidden="true">|</span><b aria-current="true">EN</b></div></div></header>
<main id="main"><section class="phead" style="background:linear-gradient(90deg,rgba(18,22,28,.97) 42%,rgba(18,22,28,.45)),url(../../img/fire_plan.jpg)"><div class="wrap"><div><h1>Fire alarm and telecom design and BOQ in Korea: separate contracts, detector counts and the quantities that get missed</h1><p class="lede">Why fire and telecom work are contracted apart from electrical in Korea, the NFTC 203 detector area table with worked counts, the tray and interface boundaries, and the items that go missing.</p></div></div></section><section class="sec"><div class="wrap artgrid"><div class="art"><p class="meta">BOQ · ECO K KOREA engineering team · 2026-11-12</p><h2 id="s1">The short answer</h2><p class="key">In Korea, fire alarm work and telecom work are contracted separately from electrical work by law, so a building produces three bills of quantities that share the same drawings but not the same boundaries. The fire alarm BOQ starts from a detector count fixed by the national fire safety standard (NFTC 203): floor area divided by the area one detector may cover, which is 70 m² for the common rate of rise detector under a fire resistant ceiling below 4 m and only 25 m² in a steel shed with a 4 to 8 m ceiling. The quantities that go missing are the interface wiring, the risers, the slack and the passive telecom parts.</p><p>Foreign contractors who win a Korean building project usually hold the electrical package and are surprised to learn that the fire alarm and the telecom packages are awarded to other licensed firms. The drawings still have to be coordinated, and the quantity take off is often done by the same office for all three. This note explains the legal split, where the boundaries run, how detector counts are fixed, and what we check before a fire or telecom BOQ goes out. The take off method for conductors and conduit is common to all three trades and is in our note on <a href="../insights/electrical-boq-quantity-take-off.html">electrical BOQ workflow</a>.</p><h2 id="s2">Three laws, three contracts</h2><div class="twrap"><table class="info"><thead><tr><th>Trade</th><th>Law</th><th>Rule</th></tr></thead><tbody><tr><th>Electrical</th><td>Electrical Construction Business Act <span lang="ko">(전기공사업법)</span>, Article 11(1)</td><td>Electrical work is to be awarded separately from work of other trades</td></tr><tr><th>Fire alarm and fire protection</th><td>Firefighting System Installation Business Act <span lang="ko">(소방시설공사업법)</span>, Article 21(2)</td><td>Fire system work is to be contracted separately from other trades, with exceptions by presidential decree where separation is impractical</td></tr><tr><th>Telecom</th><td>Information and Communications Construction Business Act <span lang="ko">(정보통신공사업법)</span>, Article 25</td><td>Telecom work is to be contracted separately from construction and electrical work, with exceptions by decree</td></tr></tbody></table></div><p>The practical consequence is that the contract BOQ, the progress BOQs, the change order BOQs and the as built BOQ are all produced per trade, each with its own evidence sheets, and a quantity moved from one trade to another is a change order on both.</p><h2 id="s3">Where the boundary runs</h2><ul class="plain"><li>Cable tray. A note on the fire alarm riser diagram such as 'cable tray used for fire systems belongs to the power package' puts the tray in the electrical BOQ and only the fire wiring inside it in the fire BOQ, and the conduit quantity is reduced by the tray length.</li><li>Interface wiring between the fire alarm receiver and the motor control centre, the public address system and exit lighting is claimed by whichever trade the drawing note and the contract BOQ assign it to; we check both before counting.</li><li>CCTV and access control equipment, with their power and signal cables, sit on the telecom side of the line in most Korean contracts, while the socket outlet that feeds the rack is electrical.</li><li>Fire pump and extinguishing system packages come with their own wiring tables (segment, number of conductors, size), and those tables are the quantity evidence for the fire BOQ.</li></ul><h2 id="s4">Detector count: the five steps</h2><p>The fire alarm design begins with a count, and the count is a formula: detectors equal floor area divided by the detection area of one detector, rounded up per room. Choosing the detection area takes five steps, all from the current standard.</p><div class="twrap"><table class="info"><thead><tr><th>Step</th><th>Rule</th><th>Where</th></tr></thead><tbody><tr><th>1. Is an automatic fire detection system required?</th><td>Factories, warehouses, offices, shops and assembly halls from 1,000 m² total floor area; neighbourhood facilities and mixed use from 600 m²; schools from 2,000 m²; apartments, dormitories and hotels on all floors; any building of six storeys or more; any building with 200 m² or more of underground parking</td><td>Enforcement Decree of the Act on Installation and Management of Firefighting Systems, Appended Table 4</td></tr><tr><th>2. Where are smoke detectors mandatory?</th><td>Stairs and ramps, corridors of 30 m or more, lift shafts and pipe ducts, ceilings 15 to 20 m high, sleeping rooms in housing, hotels and welfare facilities, electric vehicle charging bays in underground car parks</td><td>NFTC 203, 2.4.2</td></tr><tr><th>3. Which detector types are allowed at the mounting height?</th><td>Below 4 m almost any type; 4 to 8 m spot heat and smoke types; 8 to 15 m distributed heat, smoke and flame; 15 to 20 m smoke class 1, flame and analogue; above 20 m flame and analogue photoelectric only</td><td>NFTC 203, table 2.4.1</td></tr><tr><th>4. Structure and height give the detection area</th><td>See the table below</td><td>NFTC 203, tables 2.4.3.5 and 2.4.3.10.1</td></tr><tr><th>5. Count room by room on the plan</th><td>Rooms divided by beams are counted per bay; zones of at most 600 m² and 50 m on a side set the receiver circuit count</td><td>NFTC 203, 2.1.1</td></tr></tbody></table></div><div class="twrap"><table class="info"><thead><tr><th>Detector (NFTC 203)</th><th>Under 4 m, fire resistant</th><th>Under 4 m, other</th><th>4 to 8 m, fire resistant</th><th>4 to 8 m, other</th></tr></thead><tbody><tr><th>Rate of rise spot, class 1 / 2</th><td>90 / 70 m²</td><td>50 / 40 m²</td><td>45 / 35 m²</td><td>30 / 25 m²</td></tr><tr><th>Combination spot, class 1 / 2</th><td>90 / 70 m²</td><td>50 / 40 m²</td><td>45 / 35 m²</td><td>30 / 25 m²</td></tr><tr><th>Fixed temperature spot, special / 1 / 2</th><td>70 / 60 / 20 m²</td><td>40 / 30 / 15 m²</td><td>35 / 30 / none</td><td>25 / 15 / none</td></tr><tr><th>Smoke, class 1 and 2 (below 4 m / 4 to 20 m)</th><td>150 m² / 75 m²</td><td>150 m² / 75 m²</td><td></td><td></td></tr><tr><th>Smoke, class 3 (below 4 m / 4 m and above)</th><td>50 m² / not allowed</td><td>50 m² / not allowed</td><td></td><td></td></tr></tbody></table></div><p>Two worked counts show the range. A 20 by 15 m office of 300 m² with a reinforced concrete structure, a 3 m ceiling and class 2 rate of rise detectors needs 300 divided by 70, which is 4.29, so 5 detectors; the same office in a non fire resistant structure needs 8, and with class 2 smoke detectors only 2. A 40 by 30 m steel sandwich panel factory of 1,200 m² with a 6 m ceiling and class 2 rate of rise detectors needs 1,200 divided by 25, which is 48; switching to class 2 smoke detectors gives 1,200 divided by 75, which is 16. Smoke detectors stay at least 0.6 m from walls and beams, every detector at least 1.5 m from an air supply outlet, and a corridor gets one smoke detector per 30 m of walking distance. Whether a steel frame building counts as fire resistant is read from the building register and the structural drawings, not assumed. Our free <a href="../../tool-fire.html" hreflang="ko">detector calculator (Korean)</a> applies these tables.</p><figure><img src="../../img/fire_riser.jpg" alt="Part of a fire alarm riser diagram with numbered wiring tags" loading="lazy"><figcaption>Part of a fire alarm riser diagram. Each numbered tag is a wiring specification, and the same 1.6 mm conductor appears as heat resistant wire under one tag and fire resistant cable under another. A segment marked with four tags is counted four times.</figcaption></figure><h2 id="s5">From the count to the fire BOQ</h2><ul class="plain"><li>Count conductors per wiring tag, not per segment. The tags on the riser distinguish heat resistant wire (HIV) from fire resistant cable (FR-3) of the same size, and the two are different items with different prices. A segment carrying tags 18, 4, 10 and 11 is four quantities, each conductors times length.</li><li>Count devices on the floor plans by floor and reconcile them with the riser: detectors, manual call points, bells, indicator lamps and manual control boxes.</li><li>Add the vertical runs between floors and the drops from the ceiling to each device; these are the lines most often missing from a tender BOQ.</li><li>Take the extinguishing system wiring from the package wiring table and keep the table as the evidence sheet.</li><li>Size conduit from the conductor count in each segment and reduce it where cable tray carries the circuit.</li></ul><h2 id="s6">What goes missing in the telecom BOQ</h2><ul class="plain"><li>Slack at terminations and at the rack end of every cable run; the plan length alone is always short.</li><li>Passive parts that do not appear as symbols: racks, terminal boxes, patch panels, cable management.</li><li>The boundary for CCTV and access control, both the equipment and the power and signal cables feeding it.</li><li>Grounding of racks and shields, which is sometimes in the electrical BOQ and sometimes in the telecom BOQ depending on the drawing note.</li></ul><h2 id="s7">Progress, change order and as built</h2><p>For every trade the rules are the same: keep the items, specifications and units of the contract BOQ unchanged and vary only the quantities; show previous, current, cumulative and remaining columns; never let a cumulative quantity exceed the contract quantity, because the excess has to go through a change order; and keep an evidence sheet per trade with the drawing number, segment, wiring tag, conductor count and length behind every line. Public owners in Korea pay progress at least every 30 days under the national contract regulations, so the cycle is frequent and a BOQ that does not line up with the contract comes straight back.</p><h2 id="s8">Working with us</h2><p>We prepare fire alarm and telecom drawings together with the electrical design, and design, progress, change order and as built BOQs for all three trades, from the contract BOQ in Excel and the drawings in PDF or CAD. Facilities we have done include a fire station annex and an elementary school. Send the drawings and we return the trade boundaries we read from them before any counting starts, so that the split is agreed first.</p><p>If you are planning a project in Korea and want this check done on your site, email the drawings or the parcel list to <a href="mailto:info@ecokkorea.co.kr">info@ecokkorea.co.kr</a>. We reply with the scope and schedule first.</p><p class="src">Sources: Electrical Construction Business Act Article 11, Firefighting System Installation Business Act Article 21, Information and Communications Construction Business Act Article 25 (current texts checked at the National Law Information Center, 27 October 2026); NFTC 203, Fire Safety Technical Code for Automatic Fire Detection Systems and Visual Alarm Devices, National Fire Research Institute notice 2026-10 in force 1 March 2026, tables 2.4.1, 2.4.3.5 and 2.4.3.10.1 and clauses 2.1.1, 2.4.2 and 2.4.3.10; Enforcement Decree of the Act on Installation and Management of Firefighting Systems, Appended Table 4; Enforcement Decree of the Act on Contracts to Which the State Is a Party, Article 58(3). Example counts are calculated for explanation.</p><h2>More insights</h2><ul class="plain"><li><a href="../insights/korean-solar-setback-rules.html">Korean solar permitting setback rules explained</a></li><li><a href="../insights/ess-peak-shaving-15-minute-data.html">How we size ESS for peak shaving with 15 minute data</a></li><li><a href="../insights/pvsyst-solar-pro-cross-check-619-kwp-roof.html">PVsyst vs Solar Pro cross-check on a 619 kWp roof</a></li><li><a href="../insights/agrivoltaic-structure-design-basics.html">Agrivoltaic structure design basics</a></li><li><a href="../insights/electrical-boq-quantity-take-off.html">Electrical BOQ and quantity take-off workflow</a></li><li><a href="../insights/korea-industrial-electricity-tariff-2026.html">Korea industrial electricity tariff 2026: rates, demand charges and a worked bill</a></li><li><a href="../insights/korea-solar-permitting-steps.html">Solar permitting in Korea: the seven steps, statutory periods and a real timeline</a></li><li><a href="../insights/korea-net-metering-rules.html">Net metering in Korea: the Article 18 rules and what changes on the bill</a></li><li><a href="../insights/agrivoltaics-law-korea.html">Korea's agrivoltaics act: who can build, where, for how long, and the draft design rules</a></li><li><a href="../insights/peak-shaving-ess-payback-korea.html">Peak shaving ESS payback in Korea: a worked example with 2026 tariffs</a></li><li><a href="../insights/pvsyst-p50-p90-korea.html">P50 and P90 for solar in Korea: how we build a bankable yield estimate</a></li><li><a href="../insights/bess-feasibility-study-korea.html">BESS feasibility study in Korea: what a bankable analysis contains and how we cross check it</a></li><li><a href="../insights/rooftop-solar-structural-review-korea.html">Rooftop solar structural review in Korea: loads, anchors, reinforcement and the permits that follow</a></li><li><a href="../insights/solar-project-timeline-korea.html">Solar project timeline in Korea: how long each stage really takes, from license to commercial operation</a></li></ul><p><a href="../insights/index.html">All insights</a></p></div><aside class="toc" aria-label="In this article"><b>In this article</b><ol><li><a href="#s1">The short answer</a></li><li><a href="#s2">Three laws, three contracts</a></li><li><a href="#s3">Where the boundary runs</a></li><li><a href="#s4">Detector count: the five steps</a></li><li><a href="#s5">From the count to the fire BOQ</a></li><li><a href="#s6">What goes missing in the telecom BOQ</a></li><li><a href="#s7">Progress, change order and as built</a></li><li><a href="#s8">Working with us</a></li></ol><div class="facts"><p><b>BOQ</b>Why fire and telecom work are contracted apart from electrical in Korea, the NFTC 203 detector area table with worked counts, the tray and interface boundaries, and the items that go missing.</p><p>Phone +82 1555-2859<br>info@ecokkorea.co.kr</p><a class="btn solid" href="mailto:info@ecokkorea.co.kr">Email your drawings</a></div></aside></div></section></main>
<section class="cta"><div class="wrap"><div><h2>Send us the drawings and we can start</h2><p>We reply with the scope and schedule first.</p></div>
<div class="right"><a class="tel" href="tel:+8215552859">+82 1555-2859</a><a class="btn" href="mailto:info@ecokkorea.co.kr">Email your drawings</a></div></div></section>
<footer class="foot"><div class="wrap cols"><div><b>ECO K KOREA</b> (주식회사 에코케이코리아, ecokkorea)<br>Unit 204, 26 Jeongbohwa-gil, Naju-si, Jeollanam-do, Republic of Korea<br>Electrical Construction Business, Jeonnam-02344<br>Electric Power Technology Design Business, Specialized Class 1, No. 88 (registered to ECO PLANT)<br>Electric Power Technology Supervision Business, Specialized, No. 161 (registered to ECO PLANT)</div><div><b>Phone</b> <a href="tel:+8215552859">+82 1555-2859</a><br><b>Email</b> <a href="mailto:info@ecokkorea.co.kr">info@ecokkorea.co.kr</a><br><b>Official website</b> <a href="https://www.ecokkorea.kr/" hreflang="ko">www.ecokkorea.kr</a><br><b>Company facts</b> <a href="../company.html">Registration and licenses</a><br><b>Insights</b> <a href="../insights/index.html">Engineering notes</a><br><b>Lesson files</b> <a href="../materials.html">Free with a YouTube subscription</a><br><b>Korean site</b> <a href="../../index.html">ecokkorea.com</a></div></div></footer><div class="bar"><a class="c" href="tel:+8215552859">Call</a><a class="k" href="mailto:info@ecokkorea.co.kr">Email us</a></div>
<script>(function(){var b=document.querySelector('.burger'),m=document.getElementById('menu');b.addEventListener('click',function(){var o=m.classList.toggle('open');b.setAttribute('aria-expanded',o)})})()</script>
<script src="../../site.js"></script>
</body></html>
